# LEO Modbus register map. Frozen Day 1. Identical across unit IDs 1, 2, 3.
# Holding registers, SunSpec-inspired but simplified.
# See Build Specification v1.0 §11.4.

unit_ids: [1, 2, 3]          # one per phase: 1=R, 2=Y, 3=B
endianness: big
word_order: high_first

read:
  40000: {name: soc_pct_x10,        type: uint16, scale: 0.1,  unit: "%"}
  40001: {name: active_power_w,     type: int16,  scale: 1,    unit: W,
          note: "positive = discharge, negative = charge"}
  40002: {name: terminal_voltage_x10, type: uint16, scale: 0.1, unit: V}
  40003: {name: grid_present,       type: uint16, values: {0: absent, 1: present}}
  40004: {name: alarm_bits,         type: uint16, bits:
           {0: bms_limit, 1: over_temp, 2: under_voltage,
            3: over_voltage, 4: comms_loss}}
  40005: {name: backup_port_w,      type: uint16, scale: 1, unit: W}
  40006: {name: soc_min_pct_x10,    type: uint16, scale: 0.1, unit: "%"}
  40007: {name: soc_max_pct_x10,    type: uint16, scale: 0.1, unit: "%"}

write:
  40010: {name: mode,          type: uint16,
          values: {0: idle, 1: follow_setpoint, 2: backup}}
  40011: {name: setpoint_w,    type: int16, unit: W,
          note: "positive = discharge, negative = charge"}
  40012: {name: watchdog_s,    type: uint16, unit: s, default: 60}

behaviour:
  watchdog: >
    If no write to 40011 occurs within watchdog_s, the block reverts to
    mode 0 (idle). Implement this in the mock: it is real inverter
    behaviour and the orchestrator must handle it.
  bms_override: >
    The BMS may clip or refuse any setpoint. actual_kw in telemetry is
    authoritative, not the commanded setpoint. Always log both.
  anti_islanding: >
    On grid loss the block opens its grid relay automatically and serves
    only the backup port. This is not an orchestrator decision; the
    orchestrator observes grid_present going to 0 and adjusts accounting.
  gateway_watchdog: >
    The gateway writes watchdog_s = 1800 (INVERTER_WATCHDOG_S) with every
    setpoint: one missed 15-minute write keeps the last setpoint, a dead
    gateway leaves the block idle after two.

# Simulation hooks, mocks/modbus_battery.py only. NOT part of the device
# contract: the gateway never touches them. sim/field.py uses them to play
# the physical world (pack size, grid at the terminals, backup draw, time).
simulation_hooks:
  40100: {name: sim_stepped,          values: {0: free_running_on_clock, 1: stepped_by_simulator},
          note: "stepped: physics advances only on 40106, watchdog counts simulated seconds"}
  40101: {name: sim_capacity_kwh_x10, type: uint16}
  40102: {name: sim_power_kw_x10,     type: uint16}
  40103: {name: sim_soc_x1000,        type: uint16, note: "write sets the state of charge"}
  40104: {name: sim_grid_present,     values: {0: absent, 1: present}}
  40105: {name: sim_backup_demand_w,  type: uint16, note: "what the backup premises would draw"}
  40106: {name: sim_advance_s,        type: uint16, note: "write N: integrate N simulated seconds now"}
